# Electrical walk-round: safety and efficiency review · 9 October 2026

Status: **DERIVED / CONCEPT / ENGINEERING HOLD**. This is a review of the default simulator model, zone by zone, with conditional calculations. It is not a wiring design, a compliance statement or permission to buy, build or energise. The supply, earthing, fault level, products, cable types and installation methods are still unknown ([questions Q01–Q15 and Q42–Q44](../engineering/questions-for-parish-and-designers.json)); every current, cable size and fault value below is a comparison on stated assumptions, to be replaced by the responsible electrical engineer's checked design.

Generated by `python3 scripts/build_electrical_safety_review.py` from the same model revision as the exports in this folder (392 shown items, 374 wired points, 435 routes, 26 mains circuits). Do not edit the numbers by hand: change the model or the stated assumptions and rebuild. Evidence, pictures and machine-readable results: [review/electrical-safety-2026-10-09](../../review/electrical-safety-2026-10-09/README.md).

## 1. Result in brief

- **Fixed equipment** (lights, fans, exit signs; catalogue maximum, known subset): **8,761 W**. With the 25 % planning reserve that is 52.9 A at 230 V / PF 0.9 and 62.2 A at 220 V / PF 0.8. The AV rack is not included: its mains input is unknown.
- **Socket circuits** add their ratings on top: 32 A indoors (P1, P2) and 64 A at the towers (P3, P4). On one phase everything together is **149 A**; shared over three phases it is about **50 A per phase**. A single-phase supply cannot carry the event points with the rest of the church.
- **Protection screens**: comparison breakers are chosen at 1.25 × design current, so no fixed circuit loads its breaker above 80 %; the fullest is L6 at 76 %. With an ideal supply, a far-end earth fault would trip a type C breaker at once on every circuit even at the smallest usual cable; the least margin is on L7 (81 A against 60 A). The real supply and feeder will reduce these currents.
- **Voltage drop and cable size**: in case S1 every lighting and fan circuit passes the comparison with 1.5 or 2.5 mm², with the load spread along the route as modelled. In the hotter, more bunched case S2, F2, L2, L6 need a larger size. The two indoor socket circuits fail in both cases at 2.5 mm²: 7.2 % and 8.1 % drop with 16 A at the mid-nave outlet.
- **Energy**: the full evening service is modelled at **5,740 W**, 8.61 kWh per service and 344 kWh per month at 40 services. Exterior lighting takes 48 % of the lighting power in that scene. Cable losses are about 0.6 %.

### Findings in order of importance

| No. | Subject | Calculated evidence | Action and owner |
| ---: | --- | --- | --- |
| 1 | Supply and phases | 149 A on one phase with all sockets at their rating (158 A at 220 V / PF 0.8); about 50 A per phase on three phases. The simulator's 63 A main-switch graphic covers neither. | Decide the supply (phases, capacity) and which loads may run together: Q01, Q08, Q42, Q43. Electrical engineer with the utility. |
| 2 | DB-1 → DB-2 feeder | 95.0 m. With both event points on one phase: 77.1 A, more than the comparison ampacity of every size up to 50 mm², and 3.5 % drop even at 50 mm². On three phases each event point stays whole on its own phase: the fullest phase carries 32.0 A and the neutral 18.9 A, so 25 mm² is the smallest comparison size (25 mm² in S2), with 1.9 % drop; every DB-2 circuit then stays within its budget from DB-1 at 25 mm². | A three-phase feeder, or a separate event supply at the front. A feeder device of the same 32 A as the event circuits would not discriminate. Not designed: Q42. |
| 3 | Older cable report method | The route-level engine (`electrical_review.py`) predates the outlets. It adds the socket allowance as a load with the 25 % reserve and gives the event circuits a lighting-style drop share, which would print about 70 mm² for P3/P4 and "no candidate" for the feeder. | Do not rebuild `output/electrical-review/` for the socket circuits until that method is revised and independently checked. This review sizes sockets by their rating. |
| 4 | Indoor socket circuits P1, P2 | 54.1 m and 60.7 m to the mid-nave outlets. 2.5 mm² fails the drop screen and the S1 ampacity screen; the comparison gives 6 mm² (S1) or 10 mm² (S2). Only 0.21 Ω is left for supply and board before a C16 stops tripping at once at 2.5 mm². | Larger conductors, a lower rating, or one circuit per outlet pair; 30 mA residual-current protection stays essential. Q44. |
| 5 | Loudspeaker lines beside mains | 441 m of the 742 m of loudspeaker route lies within 0.30 m of a mains route (632 m before the band change of 18 October 2026), 271 m on the same line. 80 m of it is the shared covered raceway over the 9–10 wing bay. Microphone lines are separate (0.5 m of 24.1 m). | A segregated compartment in the wing-bay raceway, separation or crossing at right angles where drops pass the band, cable insulation suited to the neighbouring voltage, and the amplifier topology: AV designer and electrical engineer. |
| 6 | Life safety | 5 exit signs stay on in all 9 quick modes, including All off. Their routes now leave DB-1 directly; before this review they left LC-1, the lighting-control enclosure. No emergency escape luminaire is modelled. | Keep E1 on its own protected way, independent of scene controls; design emergency lighting, its duration and its supply separately: Q14. |
| 7 | Cables on timber | 823 m of the 4,814 m of mains route runs along timber beams, the boarded roof lining or the timber chamber lining. | Containment, fire performance, fixings without drilling structural timber, and no concealed joints: Q05, Q09. Fire designer and structural engineer. |
| 8 | Weather and lightning | 116 wired points are open to the weather and 50 more are under the veranda roofs. The highest are the dome floods at +29.09 m on the towers. | Product ingress ratings, residual-current and surge protection, and coordination with the lightning-protection design: Q09. |
| 9 | Exhaust circuits V1–V3 | Split on 18 October 2026: the nine fans were one circuit of 1,530 W and 86.0 m, at 74 % of a 10 A breaker in S1 and needing 10 mm² in S2. Now V1 4 fans, 680 W, 86.0 m; V2 4 fans, 680 W, 45.3 m; V3 1 fan, 170 W, 26.7 m. Each passes at 6 A with 2.5 mm² in S1 and S2. | Done in the model: front gable V1, wing gables V2, service room V3, each with its own speed, so ventilation can run by zone. Breakers, cables and FC-1 channels are comparison screens for the electrical engineer. |
| 10 | Fans over people | 14 ceiling fans hang on 4.53–4.83 m rods with the blades 4.03 m above the floor. The lowest wall or exhaust fan is 3.88 m above its floor. | Blade heights pass the 2.3 m screen. Rod, bracket, anti-sway restraint and secondary retention are a structural hold. |

## 2. The walk round the church

The route starts at the boards behind the altar and goes forward to the towers, as a visitor with the 3D model would follow it in **Simulator → Wiring → Systems only**. Each wired point is counted once, in the zone where it stands. Connected watts are catalogue maxima of fixed equipment; socket ratings are not included.

| Zone | Lights | Fans | Speakers | Mics | Sockets | Exit signs | Connected W | Full service W | Within 2.5 m reach | Under veranda roof | Open to weather |
| --- | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: |
| Service room and boards | 6 | 0 | 0 | 0 | 0 | 0 | 76 | 76 | 4 | 0 | 0 |
| Sanctuary | 14 | 0 | 0 | 2 | 2 | 0 | 154 | 154 | 2 | 0 | 0 |
| Wing B (ministers) | 4 | 2 | 1 | 0 | 0 | 0 | 210 | 176 | 0 | 0 | 0 |
| Wing H (choir) | 4 | 2 | 1 | 0 | 0 | 0 | 210 | 176 | 0 | 0 | 0 |
| Nave | 117 | 28 | 12 | 0 | 2 | 0 | 3,455 | 2,394 | 2 | 0 | 0 |
| Entrance hall and DB-2 | 0 | 8 | 2 | 0 | 0 | 1 | 1,553 | 243 | 0 | 0 | 0 |
| Verandas and side paths | 78 | 1 | 22 | 0 | 0 | 4 | 1,144 | 1,002 | 0 | 50 | 55 |
| Roof, eaves and gables | 14 | 4 | 0 | 0 | 0 | 0 | 950 | 510 | 0 | 0 | 18 |
| Towers, façade and front stage | 37 | 0 | 4 | 0 | 2 | 0 | 1,009 | 1,009 | 2 | 0 | 43 |

1. **Service room and boards** (L3). DB-1, LC-1, FC-1 and the AV-1 rack stand on the back wall, with feeds of 2.6 m, 3.4 m and 5.8 m between them. All circuits of the church except the front start here, so this room needs clear working space, labelling and a main isolator that the sacristan can reach. Four door lanterns hang 2.30 m above the floor, within reach. The room is also the vesting room: board doors should lock.
2. **Sanctuary** (L3, MIC, P1, P2). Accent and key lights sit high on the chamber walls and beams (up to +9.2 m); their feeds run behind the removable timber lining. The two microphone lines run under the floor, away from every mains route. The two sanctuary outlets are on the axis-10 piers, 0.70 m above the side platform. Nothing electrical was added for the new carved corpus: it is lit by the two existing crucifix accents on L3.
3. **Wings** (A1, F5, L8). Each wing has two chandeliers on L8, two wall fans on F5 and one loudspeaker, all on the held wing review. Their feeds cross the wing roof in a covered soffit route. Reading light, air speed and noise in the wings still miss the brief (see the wing record).
4. **Nave** (A1, F1, F2, L1, L2, L3, LA, LD, LS, P1, P2). The busiest zone: 159 wired points. Lighting, fan and loudspeaker trunks, the DB-2 feeder and the socket circuits share the two wall bands above the openings, then rise to the beams. This shared band is where separation, bunching (derating) and access for maintenance must be designed. Ceiling-fan blades are 4.03 m above the floor.
5. **Entrance hall and DB-2** (A5, E1, F2, F4, V1). DB-2 stands in the ground-floor room of the H-side tower (since 25 October 2026; left on site), at the end of the 95.0 m feeder, with the festival and stage event board EB-1 beside it. The four front-gable exhaust fans and the two trial circulators are here; the circulators are off in every quick mode.
6. **Verandas and side paths** (A2, A3, E1, L4, L5, L7, LW, V3). 50 points are under the veranda roofs and 55 are open to the weather (steps, paths, courtyard horns). The lowest lantern is 2.92 m above the paving.
7. **Roof, eaves and gables** (L6, LW, V2). Festival strings on the ridge and eaves, side floods and the wing-gable exhaust fans: 18 points, all outside, reached only with roof access.
8. **Towers, façade and front stage** (A3, L10, L6, L9, P3, P4). 43 points, all open to the weather, up to +29.09 m. The statues' hidden light lines and candles (L10) are 34 W in total. The two lockable event cabinets stand inside the tower porches on buried routes of 21.85 m and 6.45 m; they are off in every quick mode.

## 3. Circuit screens

Case S1: 230 V, power factor 0.9, 45 °C, four bunched circuits. Case S2: 220 V, power factor 0.8, 50 °C, six bunched circuits. Both are unconfirmed comparison cases from [cable-design-inputs.json](cable-design-inputs.json). The table shows S1; the last area column shows S2.

| Circuit | From | Points | Connected W | Design A | Breaker A | Load % | Longest path m | Drop % @ mm² | Budget % | Area S1 mm² | Area S2 mm² | Far-end fault A | Type C trips at A | Loop allowance Ω |
| --- | --- | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: | ---: |
| E1 | DB1 | 5 | 15 | 0.1 | 6 | 1 | 78.4 | 0.04 @ 1.5 | 2 | 1.5 | 1.5 | 88 | 60 | 1.16 |
| F1 | FC1 | 14 | 840 | 4.1 | 6 | 68 | 81.6 | 1.24 @ 2.5 | 4 | 2.5 | 2.5 | 141 | 60 | 2.09 |
| F2 | FC1 | 16 | 880 | 4.3 | 6 | 71 | 75.8 | 1.29 @ 2.5 | 4 | 2.5 | 4 | 152 | 60 | 2.21 |
| F4 | DB2 | 2 | 760 | 3.7 | 6 | 61 | 46.8 | 0.89 @ 2.5 | 4 | 2.5 | 2.5 | 246 | 60 | 2.75 |
| F5 | FC1 | 4 | 220 | 1.1 | 6 | 18 | 49.7 | 0.23 @ 2.5 | 4 | 2.5 | 2.5 | 232 | 60 | 2.70 |
| L1 | LC1 | 28 | 530 | 2.6 | 6 | 43 | 64.9 | 1.07 @ 1.5 | 2 | 1.5 | 1.5 | 107 | 60 | 1.59 |
| L10 | DB2 | 15 | 34 | 0.2 | 6 | 3 | 51.1 | 0.06 @ 1.5 | 2 | 1.5 | 1.5 | 135 | 60 | 2.03 |
| L2 | LC1 | 32 | 708 | 3.4 | 6 | 57 | 78.4 | 1.93 @ 1.5 | 2 | 1.5 | 2.5 | 88 | 60 | 1.16 |
| L3 | LC1 | 28 | 459 | 2.2 | 6 | 37 | 52.7 | 0.61 @ 1.5 | 2 | 1.5 | 1.5 | 131 | 60 | 1.98 |
| L4 | LC1 | 54 | 432 | 2.1 | 6 | 35 | 81.5 | 0.91 @ 1.5 | 2 | 1.5 | 1.5 | 85 | 60 | 1.06 |
| L5 | LC1 | 18 | 297 | 1.4 | 6 | 24 | 69.4 | 0.54 @ 1.5 | 2 | 1.5 | 1.5 | 100 | 60 | 1.45 |
| L6 | DB2 | 26 | 942 | 4.6 | 6 | 76 | 60.1 | 1.13 @ 1.5 | 2 | 1.5 | 4 | 115 | 60 | 1.74 |
| L7 | EB1 | 2 | 140 | 0.7 | 6 | 11 | 85.9 | 0.50 @ 1.5 | 2 | 1.5 | 1.5 | 81 | 60 | 0.93 |
| L8 | LC1 | 8 | 200 | 1.0 | 6 | 16 | 42.8 | 0.31 @ 1.5 | 2 | 1.5 | 1.5 | 162 | 60 | 2.29 |
| L9 | DB2 | 6 | 298 | 1.4 | 6 | 24 | 38.1 | 0.39 @ 1.5 | 2 | 1.5 | 1.5 | 182 | 60 | 2.44 |
| LA | LC1 | 7 | 224 | 1.1 | 6 | 18 | 72.5 | 0.94 @ 1.5 | 2 | 1.5 | 1.5 | 95 | 60 | 1.35 |
| LD | LC1 | 14 | 112 | 0.5 | 6 | 9 | 85.3 | 0.27 @ 1.5 | 2 | 1.5 | 1.5 | 81 | 60 | 0.95 |
| LS | LC1 | 28 | 42 | 0.2 | 6 | 3 | 72.8 | 0.10 @ 1.5 | 2 | 1.5 | 1.5 | 95 | 60 | 1.34 |
| LW | LC1 | 8 | 97 | 0.5 | 6 | 8 | 47.1 | 0.16 @ 1.5 | 2 | 1.5 | 1.5 | 147 | 60 | 2.15 |
| P1 | DB1 | 2 | 16 A rating | 16.0 | 16 | 100 | 54.1 | 7.20 @ 2.5 | 4 | 6 | 10 | 213 | 160 | 0.34 |
| P2 | DB1 | 2 | 16 A rating | 16.0 | 16 | 100 | 60.7 | 8.08 @ 2.5 | 4 | 6 | 10 | 190 | 160 | 0.21 |
| P3 | EB1 | 1 | 32 A rating | 32.0 | 32 | 100 | 21.9 | 2.45 @ 6 | 4 | 25 | 25 | 1,266 | 320 | 0.51 |
| P4 | EB1 | 1 | 32 A rating | 32.0 | 32 | 100 | 6.5 | 0.72 @ 6 | 4 | 25 | 25 | 4,288 | 320 | 0.63 |
| V1 | FC1 | 4 | 680 | 3.3 | 6 | 55 | 86.0 | 1.37 @ 2.5 | 4 | 2.5 | 2.5 | 134 | 60 | 2.01 |
| V2 | FC1 | 4 | 680 | 3.3 | 6 | 55 | 45.3 | 0.69 @ 2.5 | 4 | 2.5 | 2.5 | 254 | 60 | 2.78 |
| V3 | FC1 | 1 | 170 | 0.8 | 6 | 14 | 26.7 | 0.23 @ 2.5 | 4 | 2.5 | 2.5 | 431 | 60 | 3.13 |

How to read it:

- **Design A** is connected load ÷ (U × PF). **Breaker** is the smallest standard rating at or above 1.25 × design current; for sockets it is the circuit rating. No trip curve or product is selected.
- **Drop %** is from the board that feeds the circuit to its worst point, at 1.25 × the catalogue load of fixed equipment with the current falling at each tap, or with the whole socket rating at the farthest outlet. Formula and constants as in the [cable review](cable-load-review.md): ΔU ≤ 2 I (R + X) L, R = 23.7/S Ω/km, X = 0.08 Ω/km. **Budget** is 3 % (lighting) or 5 % (other) from DB-1 less 1 % kept for the feeder.
- **Area** is the smallest table size, not below the smallest usual size, that passes both the ampacity comparison (breaker ≤ table current × temperature factor × grouping factor) and the drop budget. It is one size for the whole circuit. The older route-level review can show a different size on a single route because it shares the drop between trunk and branch.
- **Far-end fault** is 0.95 × U ÷ loop resistance of line and protective conductor at the smallest usual size (1.5 mm² lighting, 2.5 mm² fans and 16 A sockets, 6 mm² 32 A sockets), circuit only. **Loop allowance** is the impedance still available for the supply, the feeder and the board before a type C breaker (10 × rating) stops tripping instantaneously. A negative or small value means the circuit depends on residual-current protection or a larger conductor. The earthing system and real loop impedance are unknown (Q02, Q03).

## 4. Supply and the DB-2 feeder

| Case | Fixed equipment × 1.25 (A) | + indoor sockets (A) | + event points (A) | Three phases, everything (A per phase) | Neutral (A) |
| --- | ---: | ---: | ---: | ---: | ---: |
| S1-230-PF09-45C-4 | 52.9 | 84.9 | 148.9 | 49.7 / 49.6 / 49.6 | 0.0 |
| S2-220-PF08-50C-6 | 62.2 | 94.2 | 158.2 | 52.8 / 52.7 / 52.7 | 0.0 |

The single-phase columns add socket ratings to fixed equipment with no diversity: an upper comparison, not a maximum-demand calculation. The three-phase column places each circuit on the lightest phase, largest first; the neutral value assumes equal power factors and no harmonics. Which loads really run together, and any agreed diversity, are for the designer (Q08).

DB-2 carries 13.1 A of fixed equipment (with reserve) and 64 A of event rating. Voltage drop on the 95.0 m feeder, case S1:

| Feeder mm² | Comparison ampacity (A) | One phase, fixed only (%) | One phase, with events (%) | Three phases, fixed only (%) | Three phases, with events (%) | Three phases: tightest DB-2 circuit, DB-1 to load |
| --- | ---: | ---: | ---: | ---: | ---: | ---: |
| 10 | 23.6 | 2.66 | 15.60 ✗ | 2.66 | 4.51 ✗ | L6: 3.79 of 3 % ✗ |
| 16 | 31.8 | 1.69 | 9.94 ✗ | 1.69 | 2.87 ✗ | L6: 2.82 of 3 % |
| 25 | 41.1 | 1.11 | 6.55 ✗ | 1.11 | 1.89 | L6: 2.24 of 3 % |
| 35 | 50.8 | 0.82 | 4.82 ✗ | 0.82 | 1.39 | L6: 1.95 of 3 % |
| 50 | 60.6 | 0.60 | 3.53 ✗ | 0.60 | 1.02 | L6: 1.73 of 3 % |

✗: the current exceeds the comparison ampacity of that size. On three phases the DB-2 circuits keep the phases of the allocation above: F4 L3, L10 L3, L6 L3, L7 L3, L9 L3, P3 L1, P4 L2. Each circuit is single phase and stays whole on its phase, so a 32 A event point is never shared out. With events the phases carry 32.0 / 32.0 / 13.1 A and the neutral 18.9 A; without them 0.0 / 0.0 / 13.1 A and 13.1 A. The drop of each phase uses its own current plus the neutral current (phasors at equal power factor), over one length. The ampacity column uses the three-loaded-conductor table, so it applies to the three-phase case directly; for one phase it is a conservative comparison. The circuit screens above keep 1 % of each budget for the feeder; the last column replaces that share with the real feeder drop on the circuit's own phase, in the worse of the two states (an event point only with events), and adds the circuit's own drop at its comparison size. On three phases 25 mm² is the smallest feeder that passes both the ampacity and every DB-2 circuit's budget in case S1 (25 mm² in S2). The phases were chosen by trying every allocation of the DB-2 circuits for the least worst drop; it is one example for the designer, not a board schedule.

## 5. Safety screens from the model geometry

**Fans.** 14 ceiling fans: lowest moving part 4.03 m above the floor, on 4.53–4.83 m rods: under the column-line beams, or from purlin brackets in the bay that has no such beam (since 19 October 2026). 31 wall, circulator and exhaust fans: lowest 3.88 m. Product instructions for unguarded ceiling fans usually ask for blades above 2.3 m; all are above it. The mass and sway of a fan on a rod of four and a half to five metres over the congregation is the real question, and with the column-line beams still a visualization proxy it is a structural hold.

**Within reach.** 12 wired points are less than 2.5 m above the floor they stand on: 4 lights, 2 microphones, 6 sockets. The sockets are meant to be reached and are planned with shutters and 30 mA protection. The four service-room door lanterns at 2.30 m need a suitable enclosure and fixing height check.

**Weather exposure by circuit** (model envelope only; the product ratings are not selected):

| Circuit | Open to weather | Under veranda roof | Interior | Highest point (m) |
| --- | ---: | ---: | ---: | ---: |
| A2 · Veranda fill | 0 | 18 | 0 | 2.70 |
| A3 · Courtyard | 8 | 0 | 0 | 6.20 |
| E1 · Exit signs | 0 | 4 | 1 | 4.76 |
| L10 · Façade statues & candles | 15 | 0 | 0 | 19.61 |
| L4 · Circulation & verandas | 36 | 18 | 0 | 3.10 |
| L5 · Steps & paths | 10 | 8 | 0 | 6.20 |
| L6 · Façade & towers | 26 | 0 | 0 | 29.09 |
| L7 · Festival exterior (strings & tower floods) | 0 | 2 | 0 | 6.55 |
| L9 · Front stage & central door | 6 | 0 | 0 | 8.39 |
| LW · Wing gables · uplights & statue candles | 8 | 0 | 0 | 10.38 |
| P3 · Event power · tower B | 1 | 0 | 0 | 1.30 |
| P4 · Event power · tower H | 1 | 0 | 0 | 1.30 |
| V2 · Exhaust · wing gables | 4 | 0 | 0 | 7.60 |
| V3 · Exhaust · service room | 1 | 0 | 0 | 3.30 |

**Signal lines and mains.** Sampled every 0.25 m along each signal route: loudspeaker routes 441 m of 742 m within 0.30 m of a mains route (271 m within 0.05 m); microphone routes 0.46 m of 24.1 m. Since 18 October 2026 the loudspeaker bands step down from +5.55 m while the mains bands step up from +5.90 m, so along the walls they stay at least 0.35 m apart, and the loudspeaker home runs rise on the H side of the niche instead of beside the boards' riser. Before that, 632 m were within 0.30 m and 262 m on the same line. What remains: 80 m in the covered raceway over the 9–10 wing bay, which every wall-band trunk follows on one line, and 177 m of loudspeaker drops plus 183 m of trunk elsewhere, mostly where the drops of nearby fittings cross the band or share a pier. The microphone lines keep their own route under the floor.

**Where the mains routes run** (model centre lines):

| Route type | Length (m) |
| --- | ---: |
| Wall bands above the openings, covered soffit crossing at the wings | 2,171.6 |
| Outer arcade and wing-gable walls | 450.1 |
| On top of the main beams | 393.8 |
| Tower piers and walls | 372.0 |
| review-local | 263.9 |
| Entrance wall band and piers | 231.9 |
| Side-wall and pier drops | 192.5 |
| Down a column-line beam to fan hangers | 148.2 |
| Behind tower cornices | 125.8 |
| On top of the side beams | 97.6 |
| Above the roof lining to pendants | 92.3 |
| Behind the timber chamber lining | 83.5 |
| Rear wall band | 55.2 |
| Front gable above the terrace | 41.0 |
| door-head | 40.5 |
| Buried duct to the tower event points | 28.3 |
| Service-room ceiling | 17.9 |
| Roof route to a roof fitting | 7.5 |

Of these, **823 m** lie on timber (beam tops, roof lining, chamber lining). The buried event routes total 28.30 m; duct, depth, draw pits and sealing are not designed.

**Life safety and quick modes.** Exit signs lit: Full service · evening 5, Weekday Mass 5, Ordinary Mass · rear bays off 5, Prayer & adoration 5, Christmas & festivals 5, Festival · courtyard overflow 5, Cleaning 5, Night security 5, All off 5. The indoor sockets stay live in All off (yes); the event points are on in no quick mode (confirmed). Exit signs are shown for location only. Emergency lighting, its duration and its supply need their own design.

## 6. Efficiency

Model assumptions: 1.5 h per service and 40 services per month; a tariff setting of 2,200 per kWh whose currency and rate are not verified. These are modelled estimates of fixed equipment during services, not metered consumption. Standby, the AV rack, sockets and use between services are excluded.

| Quick mode | W | Lighting W | Fans W | kWh per service | kWh per month | Cost per month (model tariff) |
| --- | ---: | ---: | ---: | ---: | ---: | ---: |
| Full service · evening | 5,740 | 4,391 | 1,156 | 8.61 | 344 | 757,726 |
| Weekday Mass | 3,729 | 2,488 | 1,156 | 5.59 | 224 | 492,250 |
| Ordinary Mass · rear bays off | 3,287 | 2,046 | 1,156 | 4.93 | 197 | 433,906 |
| Prayer & adoration | 2,536 | 1,604 | 932 | 3.80 | 152 | 334,704 |
| Christmas & festivals | 6,330 | 4,531 | 1,606 | 9.50 | 380 | 835,606 |
| Festival · courtyard overflow | 6,391 | 4,531 | 1,606 | 9.59 | 383 | 843,599 |
| Cleaning | 3,511 | 2,129 | 1,382 | 5.27 | 211 | 463,407 |
| Night security | 758 | 758 | 0 | 1.14 | 45 | 100,022 |
| All off | 15 | 15 | 0 | 0.02 | 1 | 1,980 |

Largest circuits in the full evening service: L6 · Façade & towers 942 W; L2 · Nave · 4 rear bays (2′–6) 708 W; L1 · Nave · 3 front bays (6–9) 530 W; F1 · Ceiling fans 476 W; L3 · Sanctuary 459 W; L4 · Circulation & verandas 432 W.

**Lighting.** Interior lighting in the full service is 2,275 W over 811 m² of floor (hall and wings from the model's floor levels): **2.80 W/m²**. The 368 sampled seats average 342 lux on the book (maintained), from 212 to 1,129 lux. The average is well above the 200 lux brief while some seats are below it, so the remaining lighting task is distribution, not more power. Catalogue efficacy of the fittings averages 118 lm/W; these are planning values until products are selected.

| Lighting circuit | Fittings | Lumens | W | lm/W |
| --- | ---: | ---: | ---: | ---: |
| L1 · Nave · 3 front bays (6–9) | 28 | 63,600 | 530 | 120 |
| L10 · Façade statues & candles | 15 | 2,360 | 34 | 69 |
| L2 · Nave · 4 rear bays (2′–6) | 32 | 85,000 | 708 | 120 |
| L3 · Sanctuary | 28 | 52,590 | 459 | 115 |
| L4 · Circulation & verandas | 54 | 43,200 | 432 | 100 |
| L5 · Steps & paths | 18 | 34,200 | 297 | 115 |
| L6 · Façade & towers | 26 | 121,000 | 942 | 128 |
| L7 · Festival exterior (strings & tower floods) | 2 | 18,000 | 140 | 129 |
| L8 · Wings · choir & ministers | 8 | 24,000 | 200 | 120 |
| L9 · Front stage & central door | 6 | 37,800 | 298 | 127 |
| LA · Roof uplight | 7 | 28,000 | 224 | 125 |
| LD · Column up/down lights | 14 | 11,200 | 112 | 100 |
| LS · Stations of the Cross candles | 28 | 1,680 | 42 | 40 |
| LW · Wing gables · uplights & statue candles | 8 | 12,160 | 97 | 125 |

**Exterior lighting.** E1, L10, L4, L5, L6, L7, L9, LW together draw 2,116 W in the full service, 48 % of all lighting power. The façade and tower floods (L6, 942 W) are the largest lighting circuit in the church. If the front lighting (L6, L9, L10: 1,274 W) also ran four hours every night, that alone would be about 1,860 kWh a year, against 4,133 kWh for every service of the year at the full scene. A time switch with a curfew and a dimmed late setting is the largest saving available.

**Fans** (catalogue planning values):

| Fan type | Number | Speed 1 | Speed 2 | Speed 3 |
| --- | ---: | --- | --- | --- |
| Ceiling fan · 1.42 m (56") | 14 | 18 W · 260 (m³/h)/W · 32 dBA | 34 W · 212 (m³/h)/W · 38 dBA | 60 W · 168 (m³/h)/W · 45 dBA |
| Wing wall fan · 45 cm · extended bracket concept | 4 | 35 W · 46 (m³/h)/W · 47 dBA | 45 W · 48 (m³/h)/W · 52 dBA | 55 W · 49 (m³/h)/W · 57 dBA |
| Nave wall fan · 45 cm · extended bracket concept | 16 | 35 W · 46 (m³/h)/W · 47 dBA | 45 W · 48 (m³/h)/W · 52 dBA | 55 W · 49 (m³/h)/W · 57 dBA |
| Large wall circulator · 90 cm | 2 | 160 W · 50 (m³/h)/W · 52 dBA | 260 W · 44 (m³/h)/W · 58 dBA | 380 W · 40 (m³/h)/W · 64 dBA |
| Exhaust (ventilation) fan · 50 cm | 9 | 60 W · 48 (m³/h)/W · 40 dBA | 110 W · 39 (m³/h)/W · 46 dBA | 170 W · 34 (m³/h)/W · 52 dBA |

A ceiling fan moves four to five times more air per watt than the wall and exhaust fans. From speed 2 to speed 3 it takes 76 % more power for 40 % more air, and it is 7 dBA louder. Use the ceiling fans first and the wall fans only when the church is full. The wing fans and the exhaust fans run in the Prayer and Cleaning modes; a mode without them would save power when few people are present.

**Cable losses.** At full-service currents the final circuits lose about 35 W of 5,547 W (0.6 %) with the smallest usual cables. The DB-2 feeder carries 6.2 A in that scene and loses 17.1 W at 10 mm² or 3.4 W at 50 mm². Energy lost in cables is small: cable sizes here are decided by voltage drop, protection and heat, not by running cost.

**Standing loads.** The exit signs (15 W) burn continuously: about 131 kWh a year, which the service-only figures above do not show. Drivers, amplifiers, the mixer and control gear also draw power when idle; none of it is known. Measure it at commissioning and provide one clearly marked switch that isolates everything except life-safety circuits.

## 7. Method and limits

- Source: the default model loaded headless (`scripts/lib/study_model.cjs`), through `scripts/export_electrical_loads.cjs` (which first checks that the model equals the exports and the six registers) and `scripts/export_electrical_safety.cjs`. A saved browser layout is a different configuration and is not read.
- Formulas, the ampacity table, the breaker ratings and the two comparison cases are those of the existing [cable review](cable-load-review.md), imported from `scripts/electrical_review.py`. They are international comparison references, not verified Vietnamese requirements; the adopted QCVN/TCVN editions and clauses are not established for this project (ENG-001).
- Fixed-equipment watts are catalogue planning values, not nameplates. Inrush, harmonics, power factor per product, starting currents of fan motors and LED-driver leakage currents (which matter for residual-current devices) are not modelled.
- Fault currents omit the supply, the earthing system, the feeder and the boards, so they are upper values. Disconnection times, selectivity, short-circuit withstand and surge protection are not checked.
- Zones, reach and weather exposure come from item positions and the model's floor levels and room envelope. They show where to look; they are not a survey and not an ingress-protection assessment.
- The separation screen compares route centre lines. Routes drawn on the same line may be meant for separate compartments of one containment; that detail does not exist yet.
- Energy figures are scene estimates. The three-phase allocation is one balanced example, not a board schedule.

Not checked in this review: earthing and bonding of metal chandeliers, fans and tower fittings; lightning protection; emergency lighting; fire stopping; conduit fill and supports; the AV rack supply; control hardware and its failure states; anything on site.
